---
id: vapor-compression
section: refrigeration
order: 2
title: 蒸気圧縮冷凍サイクルの COP
formula: COP = (h₁−h₄)/(h₂−h₁)
issue: 472
year: 2026
prereq: [reverse-carnot]
---

# 蒸気圧縮冷凍サイクルの COP

> **ゴール**: 実機の冷凍機（4機器）の各過程を p-h 線図上で追え、冷凍効果・圧縮仕事をエンタルピー差で書き下して $\mathrm{COP}=\dfrac{h_1-h_4}{h_2-h_1}$ を導け、膨張弁が等エンタルピー（$h_3=h_4$）になる理由を説明できる。

## 物理状況

逆カルノーは理論上限だが、気液二相を等温で圧縮・膨張するのは実装が難しい。実機では冷媒（フロン等）を**4つの機器**を循環させて冷凍する。低圧で蒸発させると周囲から熱を奪い（＝冷却）、それを圧縮・凝縮で高圧高温にして外へ熱を捨てる。各機器の出入口でのエンタルピー $h$ さえ分かれば、熱と仕事はすべて $h$ の差で計算できる。

4機器は次の順に冷媒を回す：

1. **蒸発器**（等圧受熱）：低圧で湿り蒸気が蒸発、周囲から $q_L$ を奪う。出口①は乾き飽和蒸気
2. **圧縮機**（断熱）：①を断熱圧縮して高圧の過熱蒸気②へ。仕事 $w$ を与える
3. **凝縮器**（等圧放熱）：高圧蒸気を冷やして凝縮、$q_H$ を捨てる。出口③は飽和液
4. **膨張弁**（絞り）：③を絞って低圧の湿り蒸気④へ戻す

@@FIG:vapor-compression-loop@@

@@FIG:vapor-compression-ph@@

## 設定

各状態点の比エンタルピーを $h_1,h_2,h_3,h_4\,[\mathrm{J/kg}]$ とする（番号は上図と対応）。冷媒1 kg あたりで考える。

- 状態①：蒸発器出口＝圧縮機入口（低圧 $p_L$、乾き飽和蒸気）
- 状態②：圧縮機出口＝凝縮器入口（高圧 $p_H$、過熱蒸気）
- 状態③：凝縮器出口＝膨張弁入口（高圧 $p_H$、飽和液）
- 状態④：膨張弁出口＝蒸発器入口（低圧 $p_L$、湿り蒸気）

出発点は**第一法則**だが、ここで相手にするのは機器を出入りする流れなので、閉じた系の $\delta q=du+p\,dv$ を $h=u+pv$ でエンタルピー形 $\delta q=dh-v\,dp$ に書き換えた[流れ系（開放系）の第一法則](#/enthalpy-open)を使う。各機器は**定常流れ**（開いた系）で運動・位置エネルギーを無視できるので、その積分形 $q-w_t=\Delta h$（仕事は $\int p\,dv$ でなく軸仕事 $w_t=-\int v\,dp$）を機器ごとに当てるだけでよい。

## ステップ1: 蒸発器（等圧受熱）＝冷凍効果

蒸発器では軸仕事をしない（$w_t=0$）。受け取る熱 $q_L$ がそのままエンタルピー上昇になる：

$$
q_L = h_1 - h_4
$$

これが**冷凍効果**（1 kg の冷媒が奪える熱）。p-h 線図では下辺④→①の横幅にあたる。

## ステップ2: 圧縮機（断熱圧縮）＝消費仕事

圧縮機は断熱（$q=0$）。与える圧縮仕事 $w$ がエンタルピー上昇になる：

$$
w = h_2 - h_1
$$

（理想は可逆断熱＝等エントロピー圧縮で、p-h 線図上は等エントロピー線に沿って②へ上がる。）

## ステップ3: 凝縮器（等圧放熱）

凝縮器も軸仕事をしない。捨てる熱 $q_H$ は：

$$
q_H = h_2 - h_3
$$

第一法則のサイクル全体では $q_L+w=q_H$、すなわち $(h_1-h_4)+(h_2-h_1)=h_2-h_3$。整理すると $h_3=h_4$ が出る——これが次のステップの裏づけ。

## ステップ4: 膨張弁（絞り）＝等エンタルピー

膨張弁（絞り）は、細い弁を通すだけで**軸仕事をせず（$w_t=0$）、断熱とみなせる（$q\approx0$）**。定常流れのエネルギー式に入れると：

$$
q - w_t = h_4 - h_3 = 0 \quad\Longrightarrow\quad \boxed{h_3 = h_4}
$$

つまり**絞り膨張は仕事も熱もやり取りしないのでエンタルピーが一定**（等エンタルピー過程）。p-h 線図では③→④が**垂直の点線**（$h$ 不変で圧力だけ $p_H\to p_L$ に落ちる）になる。このとき一部が再蒸発して温度が下がり、低温の湿り蒸気④が得られる。

## ステップ5: COP を組み立てる

冷凍機の COP は「欲しい冷凍効果 ÷ 払った圧縮仕事」：

$$
\mathrm{COP}=\frac{q_L}{w}=\frac{h_1-h_4}{h_2-h_1}
$$

膨張弁が等エンタルピー（$h_3=h_4$）なので、$h_4$ は凝縮器出口の飽和液エンタルピー $h_3$ で置き換えてよい。p-h 線図さえあれば、4点の $h$ を読むだけで COP が出る。

## つながり

- **♻️ 逆カルノー（理論上限）との比較**: 本サイクルは[逆カルノー](#/reverse-carnot)の実装版。膨張弁が仕事を捨てる絞り（$h_3=h_4$）で、しかも吸熱・放熱が等温でない分だけ不可逆が増えるので、同じ $T_H,T_L$ なら必ず $\mathrm{COP}=\dfrac{h_1-h_4}{h_2-h_1}<\dfrac{T_L}{T_H-T_L}$（逆カルノーの上限）になる。
- **⚖️ 第二法則（絞りの不可逆）**: 膨張弁は仕事を取り出さず圧力を落とすだけ＝典型的な不可逆過程で、断熱でも[エントロピーが増える](#/phase-change-entropy)（$h$ 一定でも $s_4>s_3$）。本来カルノーが等温膨張で回収できた仕事を捨てているのが、上限に届かない物理的な理由。
- **🌀 冷媒の相変化（潜熱）**: 大きな冷凍効果 $q_L=h_1-h_4$ を稼げるのは、蒸発器で冷媒が**相変化（蒸発）の潜熱**としてまとめて熱を吸うから。蒸発器・凝縮器は軸仕事ゼロの流れ系第一法則 $q=\Delta h$ がそのまま潜熱の出入りを表す。

## 結論

$$
\boxed{\,\mathrm{COP}=\frac{h_1-h_4}{h_2-h_1}\,}\qquad(h_4=h_3)
$$

> **ポイント**: すべての量が**エンタルピー差**で書けるのが急所——「冷凍効果 $h_1-h_4$」「圧縮仕事 $h_2-h_1$」「放熱 $h_2-h_3$」。膨張弁を「等エンタルピー（$h_3=h_4$）」と即答できるかが頻出。タービンと違い弁は仕事を取り出さない（取り出せば $h$ が下がってしまう）。p-h 線図では各量がそのまま横幅になるので、図に4点を打って $h$ を読む練習をしておくと計算が速い。同じ $T_H,T_L$ なら逆カルノー（理論上限）より必ず COP は小さい。
