---
id: reverse-carnot
section: refrigeration
order: 1
title: 逆カルノー冷凍機の動作係数 COP
formula: COP_R = T_L/(T_H−T_L),  COP_HP = COP_R + 1
issue: 471
year: 2024
prereq: []
---

# 逆カルノー冷凍機の動作係数 COP

> **ゴール**: カルノーサイクルを逆運転すると冷凍機・ヒートポンプになることを理解し、$\mathrm{COP_R}=\dfrac{T_L}{T_H-T_L}$ と $\mathrm{COP_{HP}}=\mathrm{COP_R}+1$ を温度だけから導けて、なぜ COP が1より大きくなり得るかを説明できる。

## 物理状況

熱機関のカルノーサイクルは「高温から熱をもらい、一部を仕事にして、残りを低温へ捨てる」時計回りのサイクルだった。これを**そっくり逆向き（反時計回り）に回す**と、外から仕事 $w$ を与えることで、**低温 $T_L$ から熱 $q_L$ を汲み上げ、$q_H=q_L+w$ を高温 $T_H$ へ捨てる**装置になる。これが**逆カルノーサイクル**。

熱は放っておけば高温→低温へしか流れない。それを**仕事を払って低温→高温へ逆流させる**のが冷凍機・ヒートポンプであり、両者は同じ装置で「どちらの熱に注目するか」が違うだけである。

@@FIG:reverse-carnot-ts@@

## 設定

可逆な逆カルノーサイクルが、高温熱源 $T_H\,[\mathrm{K}]$ と低温熱源 $T_L\,[\mathrm{K}]$（$T_H>T_L$）の間で動く。1サイクルあたり：

- $q_L$：低温側で**受け取る**熱（冷凍効果）
- $q_H$：高温側へ**捨てる**熱
- $w$：外から**与える**正味仕事

動作係数 COP（coefficient of performance）は「欲しい効果 ÷ 払ったコスト」で定義する。**冷凍機**は欲しいのが $q_L$（冷却）、**ヒートポンプ**は欲しいのが $q_H$（暖房）：

$$
\mathrm{COP_R}=\frac{q_L}{w},\qquad \mathrm{COP_{HP}}=\frac{q_H}{w}
$$

## ステップ1: エネルギー保存（第一法則）

サイクルなので内部エネルギーは1周して元に戻る（$\oint du=0$）。よって正味の熱と仕事がつり合う。捨てる熱 $q_H$ は、汲んだ熱 $q_L$ に払った仕事 $w$ を足したもの：

$$
q_H = q_L + w \quad\Longrightarrow\quad w = q_H - q_L
$$

## ステップ2: 可逆サイクルの熱比は温度比（カルノーの関係）

可逆サイクルでは、2つの等温過程でやり取りする熱の比が**絶対温度の比に等しい**（エントロピー変化 $\Delta s=q/T$ が等温吸熱と等温放熱で大きさが等しいことから）：

$$
\frac{q_H}{q_L} = \frac{T_H}{T_L}
$$

T-s 線図では $q_L$ と $q_H$ はそれぞれ長方形の下辺・上辺の下の面積で、横幅（エントロピー差 $\Delta s$）が共通だから、面積比＝高さ比＝温度比になる。

## ステップ3: 冷凍機の COP を温度で表す

$\mathrm{COP_R}=\dfrac{q_L}{w}=\dfrac{q_L}{q_H-q_L}$ の分子分母を $q_L$ で割り、ステップ2の $q_H/q_L=T_H/T_L$ を代入：

$$
\mathrm{COP_R}=\frac{1}{\dfrac{q_H}{q_L}-1}=\frac{1}{\dfrac{T_H}{T_L}-1}=\frac{T_L}{T_H-T_L}
$$

## ステップ4: ヒートポンプの COP と「+1」の関係

ヒートポンプは $\mathrm{COP_{HP}}=\dfrac{q_H}{w}=\dfrac{q_H}{q_H-q_L}$。同様に温度で表すと：

$$
\mathrm{COP_{HP}}=\frac{1}{1-\dfrac{q_L}{q_H}}=\frac{1}{1-\dfrac{T_L}{T_H}}=\frac{T_H}{T_H-T_L}
$$

分子が $T_H=T_L+(T_H-T_L)$ なので、

$$
\mathrm{COP_{HP}}=\frac{T_L+(T_H-T_L)}{T_H-T_L}=\frac{T_L}{T_H-T_L}+1=\mathrm{COP_R}+1
$$

これは $q_H=q_L+w$ を $w$ で割った $\dfrac{q_H}{w}=\dfrac{q_L}{w}+1$ そのもので、**同じ装置で捨てる熱は汲む熱より常に「仕事1ぶん」多い**ことを表す。

## 結論

$$
\boxed{\,\mathrm{COP_R}=\frac{T_L}{T_H-T_L},\qquad \mathrm{COP_{HP}}=\frac{T_H}{T_H-T_L}=\mathrm{COP_R}+1\,}
$$

**なぜ COP は1より大きくなり得るか**：COP は熱効率と違い「仕事をどれだけ熱に変えたか」ではなく「払った仕事に対して何倍の熱を*移動*させたか」を表す。低温側から熱を*汲み上げているだけ*なので、$T_H$ と $T_L$ が近いほど（汲む高さが低いほど）少ない仕事で大量の熱を運べ、COP は容易に1を超える。エネルギー保存（$q_L<q_H=q_L+w$）には何ら反していない。

> **ポイント**: 温度は必ず**絶対温度 [K]**。$T_H-T_L$ が小さいほど COP は大きい（だから室内外の温度差が小さい日ほど冷暖房は効率がよい）。$\mathrm{COP_{HP}}=\mathrm{COP_R}+1$ は丸暗記でなく $q_H=q_L+w$ を $w$ で割っただけ、と理解しておくと符号や定義で迷わない。逆カルノーは可逆ゆえ COP の**理論上限**で、実機の蒸気圧縮はこれを超えられない。
